Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.LINE596, 4.44251E-010,    31.61, 4.46959E-009,  -158.61, 4.67984E-009,    84.29,          0,     0.00, 4.65115E-009,   135.51, 4.44251E-010,  -148.39, 4.46959E-009,    21.39, 4.67984E-009,   -95.71,          0,     0.00, 4.65115E-009,   -44.49
Line.LINE597, 7.63066E-010,   164.48,    18.4817,  -162.35, 3.59416E-010,   -65.64,          0,     0.00,    18.4817,  -162.35, 7.63066E-010,   -15.52,    18.4817,    17.65, 3.59416E-010,   114.36,          0,     0.00,    18.4817,    17.65
Line.LINE598,    9.31586,   -41.50, 6.697E-011,   -12.55, 7.27596E-012,   180.00,          0,     0.00,    9.31586,   -41.50,    9.31586,   138.50, 6.697E-011,   167.45, 7.27596E-012,     0.00,          0,     0.00,    9.31586,   138.50
Line.LINE599,    9.29206,   -41.56, 1.46304E-010,   138.78, 2.33285E-010,   -93.58,          0,     0.00,    9.29206,   -41.56,    9.29206,   138.44, 1.46304E-010,   -41.22, 2.33285E-010,    86.42,          0,     0.00,    9.29206,   138.44
Line.LINE600, 5.40289E-010,    -0.77,    9.19875,  -162.19, 7.0588E-010,   -98.30,          0,     0.00,    9.19875,  -162.19, 5.40289E-010,   179.23,    9.19875,    17.81, 7.0588E-010,    81.70,          0,     0.00,    9.19875,    17.81
Line.LINE601, 3.92798E-012,    93.11, 3.83272E-012,   113.14,    9.06225,    78.24,          0,     0.00,    9.06225,    78.24, 3.92798E-012,   -86.89, 3.83272E-012,   -66.86,    9.06225,  -101.76,          0,     0.00,    9.06225,  -101.76
Line.LINE602,    64.9697,   -41.62,    55.5071,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7385,   -82.75,    64.9697,   138.38,    55.5071,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7385,    97.25
Line.LINE603, 2.56116E-011,   -16.50,    9.23879,  -162.35, 1.93361E-011,   -48.81,          0,     0.00,    9.23879,  -162.35, 2.56116E-011,   163.50,    9.23879,    17.65, 1.93361E-011,   131.19,          0,     0.00,    9.23879,    17.65
Line.LINE604, 1.22022E-011,  -116.57, 2.03369E-011,  -169.70, 1.81899E-012,   180.00,          0,     0.00, 3.09228E-011,  -151.93, 1.22022E-011,    63.43, 2.03369E-011,    10.30, 1.81899E-012,     0.00,          0,     0.00, 3.09228E-011,    28.07
Line.LINE605, 2.80767E-011,   -65.10, 1.95911E-011,   111.80, 7.27596E-012,   180.00,          0,     0.00, 7.77073E-012,  -110.56, 2.80767E-011,   114.90, 1.95911E-011,   -68.20, 7.27596E-012,     0.00,          0,     0.00, 7.77073E-012,    69.44
Line.LINE606, 8.80587E-012,   133.43, 8.66042E-012,    28.42,    9.02706,    78.30,          0,     0.00,    9.02706,    78.30, 8.80587E-012,   -46.57, 8.66042E-012,  -151.58,    9.02706,  -101.70,          0,     0.00,    9.02706,  -101.70
Line.LINE607, 7.35986E-013,   105.11, 1.92851E-012,   -23.45, 4.54747E-013,   180.00,          0,     0.00, 1.1241E-012,    -2.90, 7.35986E-013,   -74.89, 1.92851E-012,   156.55, 4.54747E-013,     0.00,          0,     0.00, 1.1241E-012,   177.10
Line.LINE608, 1.75228E-009,    94.76, 3.28035E-009,  -152.53, 3.31119E-009,    79.88,          0,     0.00, 4.27985E-009,   125.31, 1.75228E-009,   -85.24, 3.28035E-009,    27.47, 3.31119E-009,  -100.12,          0,     0.00, 4.27985E-009,   -54.69
Line.LINE609, 7.65937E-010,   164.94,    18.4817,  -162.35, 3.40851E-010,   -63.71,          0,     0.00,    18.4817,  -162.35, 7.65937E-010,   -15.06,    18.4817,    17.65, 3.40851E-010,   116.29,          0,     0.00,    18.4817,    17.65
Line.LINE610,    9.31586,   -41.50, 5.1372E-012,   160.61, 4.54747E-013,   180.00,          0,     0.00,    9.31586,   -41.50,    9.31586,   138.50, 5.1372E-012,   -19.39, 4.54747E-013,     0.00,          0,     0.00,    9.31586,   138.50
Line.LINE611,    9.29206,   -41.56, 3.33655E-010,    10.68, 2.33285E-010,   -93.58,          0,     0.00,    9.29206,   -41.56,    9.29206,   138.44, 3.33655E-010,  -169.32, 2.33285E-010,    86.42,          0,     0.00,    9.29206,   138.44
Line.LINE612, 1.0262E-009,   -24.95,    9.19875,  -162.19, 2.48663E-010,  -110.56,          0,     0.00,    9.19875,  -162.19, 1.0262E-009,   155.05,    9.19875,    17.81, 2.48663E-010,    69.44,          0,     0.00,    9.19875,    17.81
Line.LINE613, 1.02407E-011,   112.86, 3.90289E-012,  -115.45,    9.06225,    78.24,          0,     0.00,    9.06225,    78.24, 1.02407E-011,   -67.14, 3.90289E-012,    64.55,    9.06225,  -101.76,          0,     0.00,    9.06225,  -101.76
Line.LINE614,    64.9697,   -41.62,    55.5071,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7385,   -82.75,    64.9697,   138.38,    55.5071,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7385,    97.25
Line.LINE615, 8.13477E-012,   -26.57,    9.23879,  -162.35, 1.48055E-011,   100.62,          0,     0.00,    9.23879,  -162.35, 8.13477E-012,   153.43,    9.23879,    17.65, 1.48055E-011,   -79.38,          0,     0.00,    9.23879,    17.65
Line.LINE616, 1.87497E-011,   -50.91, 1.38828E-011,    31.61, 7.27596E-012,   180.00,          0,     0.00, 1.7915E-011,   -23.96, 1.87497E-011,   129.09, 1.38828E-011,  -148.39, 7.27596E-012,     0.00,          0,     0.00, 1.7915E-011,   156.04
Line.LINE617, 1.87497E-011,   -50.91, 1.38828E-011,    31.61, 7.27596E-012,   180.00,          0,     0.00, 1.7915E-011,   -23.96, 1.87497E-011,   129.09, 1.38828E-011,  -148.39, 7.27596E-012,     0.00,          0,     0.00, 1.7915E-011,   156.04
Line.LINE618, 1.77538E-011,  -120.18, 6.22851E-012,    27.15,    9.02706,    78.30,          0,     0.00,    9.02706,    78.30, 1.77538E-011,    59.82, 6.22851E-012,  -152.85,    9.02706,  -101.70,          0,     0.00,    9.02706,  -101.70
Line.LINE619, 2.50766E-009,    68.20, 3.0718E-009,  -152.95, 2.79639E-009,    92.39,          0,     0.00, 4.19136E-009,   117.28, 2.50766E-009,  -111.80, 3.0718E-009,    27.05, 2.79639E-009,   -87.61,          0,     0.00, 4.19136E-009,   -62.72
Line.LINE620, 9.00141E-010,   166.53,    18.4817,  -162.35, 4.3266E-010,   -70.35,          0,     0.00,    18.4817,  -162.35, 9.00141E-010,   -13.47,    18.4817,    17.65, 4.3266E-010,   109.65,          0,     0.00,    18.4817,    17.65
Line.LINE621,    9.29206,   -41.56, 1.37636E-011,     1.89, 5.9222E-011,   100.62,          0,     0.00,    9.29206,   -41.56,    9.29206,   138.44, 1.37636E-011,  -178.11, 5.9222E-011,   -79.38,          0,     0.00,    9.29206,   138.44
Line.LINE622, 7.64186E-010,   -13.21,    9.19875,  -162.19, 2.74565E-010,   122.01,          0,     0.00,    9.19875,  -162.19, 7.64186E-010,   166.79,    9.19875,    17.81, 2.74565E-010,   -57.99,          0,     0.00,    9.19875,    17.81
Line.LINE623, 3.19194E-010,   -26.21,    9.20787,  -162.21, 1.3098E-010,   -90.80,          0,     0.00,    9.20787,  -162.21, 3.19194E-010,   153.79,    9.20787,    17.79, 1.3098E-010,    89.20,          0,     0.00,    9.20787,    17.79
Line.LINE624,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE625, 1.54346E-011,   -45.00,    9.23879,  -162.35, 2.19035E-011,    94.76,          0,     0.00,    9.23879,  -162.35, 1.54346E-011,   135.00,    9.23879,    17.65, 2.19035E-011,   -85.24,          0,     0.00,    9.23879,    17.65
Line.LINE626, 1.35887E-009,    43.26, 3.29272E-009,  -171.87, 2.79639E-009,    87.61,          0,     0.00, 3.90686E-009,   123.45, 1.35887E-009,  -136.74, 3.29272E-009,     8.13, 2.79639E-009,   -92.39,          0,     0.00, 3.90686E-009,   -56.55
Line.LINE627, 8.51712E-010,   163.31,    18.4817,  -162.35, 3.76966E-010,   -67.89,          0,     0.00,    18.4817,  -162.35, 8.51712E-010,   -16.69,    18.4817,    17.65, 3.76966E-010,   112.11,          0,     0.00,    18.4817,    17.65
Line.LINE628,    9.29206,   -41.56, 1.01978E-011,   -53.39,          0,     0.00,          0,     0.00,    9.29206,   -41.56,    9.29206,   138.44, 1.01978E-011,   126.61,          0,     0.00,          0,     0.00,    9.29206,   138.44
Line.LINE629, 6.45861E-010,   -10.38,    9.19875,  -162.19, 4.73776E-010,   100.62,          0,     0.00,    9.19875,  -162.19, 6.45861E-010,   169.62,    9.19875,    17.81, 4.73776E-010,   -79.38,          0,     0.00,    9.19875,    17.81
Line.LINE630, 2.92571E-010,   -34.46,    9.20787,  -162.21, 5.82077E-011,   -90.00,          0,     0.00,    9.20787,  -162.21, 2.92571E-010,   145.54,    9.20787,    17.79, 5.82077E-011,    90.00,          0,     0.00,    9.20787,    17.79
Line.LINE631,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE632, 2.99995E-011,   -14.04,    9.23879,  -162.35, 2.9118E-011,    91.79,          0,     0.00,    9.23879,  -162.35, 2.99995E-011,   165.96,    9.23879,    17.65, 2.9118E-011,   -88.21,          0,     0.00,    9.23879,    17.65
Line.LINE633, 1.77319E-009,    23.20, 3.00489E-009,  -171.09, 4.66243E-009,    87.14,          0,     0.00, 5.01296E-009,   102.75, 1.77319E-009,  -156.80, 3.00489E-009,     8.91, 4.66243E-009,   -92.86,          0,     0.00, 5.01296E-009,   -77.25
Line.LINE634, 7.66379E-010,   163.88,    18.4817,  -162.35, 4.29112E-010,   -71.72,          0,     0.00,    18.4817,  -162.35, 7.66379E-010,   -16.12,    18.4817,    17.65, 4.29112E-010,   108.28,          0,     0.00,    18.4817,    17.65
Line.LINE635, 2.81552E-010,   -11.36,    9.19875,  -162.19, 4.71311E-010,    98.88,          0,     0.00,    9.19875,  -162.19, 2.81552E-010,   168.64,    9.19875,    17.81, 4.71311E-010,   -81.12,          0,     0.00,    9.19875,    17.81
Line.LINE636, 1.39032E-010,    -2.25,    9.20787,  -162.21, 1.17321E-010,   -97.13,          0,     0.00,    9.20787,  -162.21, 1.39032E-010,   177.75,    9.20787,    17.79, 1.17321E-010,    82.87,          0,     0.00,    9.20787,    17.79
Line.LINE637,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE638,          0,     0.00,    9.23879,  -162.35,          0,     0.00,          0,     0.00,    9.23879,  -162.35,          0,     0.00,    9.23879,    17.65,          0,     0.00,          0,     0.00,    9.23879,    17.65
Line.LINE639, 5.4913E-010,   122.01, 2.91038E-010,  -126.87, 3.77049E-009,    98.88,          0,     0.00, 4.09444E-009,   104.83, 5.4913E-010,   -57.99, 2.91038E-010,    53.13, 3.77049E-009,   -81.12,          0,     0.00, 4.09444E-009,   -75.17
Line.LINE640, 7.39201E-010,   163.71,    18.4817,  -162.35, 3.47998E-010,   -66.92,          0,     0.00,    18.4817,  -162.35, 7.39201E-010,   -16.29,    18.4817,    17.65, 3.47998E-010,   113.08,          0,     0.00,    18.4817,    17.65
Line.LINE641, 3.04233E-010,     8.60,    9.19875,  -162.19, 4.70243E-010,    98.00,          0,     0.00,    9.19875,  -162.19, 3.04233E-010,  -171.40,    9.19875,    17.81, 4.70243E-010,   -82.00,          0,     0.00,    9.19875,    17.81
Line.LINE642, 7.47313E-011,    76.81,    9.20787,  -162.21, 1.75228E-010,   -94.76,          0,     0.00,    9.20787,  -162.21, 7.47313E-011,  -103.19,    9.20787,    17.79, 1.75228E-010,    85.24,          0,     0.00,    9.20787,    17.79
Line.LINE643,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE644, 7.19989E-010,  -104.04, 2.03311E-009,   166.76, 9.94653E-010,    69.44,          0,     0.00, 1.93491E-009,   158.84, 7.19989E-010,    75.96, 2.03311E-009,   -13.24, 9.94653E-010,  -110.56,          0,     0.00, 1.93491E-009,   -21.16
Line.LINE645, 8.39129E-010,   166.40,    18.4817,  -162.35, 4.30267E-010,   -71.26,          0,     0.00,    18.4817,  -162.35, 8.39129E-010,   -13.60,    18.4817,    17.65, 4.30267E-010,   108.74,          0,     0.00,    18.4817,    17.65
Line.LINE646, 1.01736E-010,   141.26,    9.19875,  -162.19, 7.00913E-010,    94.76,          0,     0.00,    9.19875,  -162.19, 1.01736E-010,   -38.74,    9.19875,    17.81, 7.00913E-010,   -85.24,          0,     0.00,    9.19875,    17.81
Line.LINE647, 5.03975E-011,    97.00,    9.20787,  -162.21, 1.75228E-010,   -94.76,          0,     0.00,    9.20787,  -162.21, 5.03975E-011,   -83.00,    9.20787,    17.79, 1.75228E-010,    85.24,          0,     0.00,    9.20787,    17.79
Line.LINE648,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE649, 3.72711E-010,  -141.34, 1.44497E-009,     9.27, 1.39698E-009,    90.00,          0,     0.00, 1.79997E-009,    50.91, 3.72711E-010,    38.66, 1.44497E-009,  -170.73, 1.39698E-009,   -90.00,          0,     0.00, 1.79997E-009,  -129.09
Line.LINE650, 4.7956E-010,   158.18,    18.4817,  -162.35, 4.79993E-010,   -75.96,          0,     0.00,    18.4817,  -162.35, 4.7956E-010,   -21.82,    18.4817,    17.65, 4.79993E-010,   104.04,          0,     0.00,    18.4817,    17.65
Line.LINE651, 8.89493E-011,    52.90,    9.19875,  -162.19, 1.30156E-010,   116.57,          0,     0.00,    9.19875,  -162.19, 8.89493E-011,  -127.10,    9.19875,    17.81, 1.30156E-010,   -63.43,          0,     0.00,    9.19875,    17.81
Line.LINE652, 4.40829E-011,   -17.41,    9.20787,  -162.21, 2.33086E-010,   -92.68,          0,     0.00,    9.20787,  -162.21, 4.40829E-011,   162.59,    9.20787,    17.79, 2.33086E-010,    87.32,          0,     0.00,    9.20787,    17.79
Line.LINE653,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE654, 1.45519E-010,    53.13, 1.06855E-009,    60.64, 1.41625E-009,    99.46,          0,     0.00, 2.47383E-009,    81.20, 1.45519E-010,  -126.87, 1.06855E-009,  -119.36, 1.41625E-009,   -80.54,          0,     0.00, 2.47383E-009,   -98.80
Line.LINE655, 3.74729E-010,   -36.31,    9.24102,  -162.35, 4.79993E-010,    75.96,          0,     0.00,    9.24102,  -162.35, 3.74729E-010,   143.69,    9.24102,    17.65, 4.79993E-010,  -104.04,          0,     0.00,    9.24102,    17.65
Line.LINE656, 2.37004E-011,  -171.17,    9.24072,  -162.35, 5.82077E-011,   -90.00,          0,     0.00,    9.24072,  -162.35, 2.37004E-011,     8.83,    9.24072,    17.65, 5.82077E-011,    90.00,          0,     0.00,    9.24072,    17.65
Line.LINE657, 1.35072E-010,   107.03,    9.19875,  -162.19, 4.69285E-010,    97.13,          0,     0.00,    9.19875,  -162.19, 1.35072E-010,   -72.97,    9.19875,    17.81, 4.69285E-010,   -82.87,          0,     0.00,    9.19875,    17.81
Line.LINE658, 1.01669E-010,   176.92,    9.20787,  -162.21, 1.17321E-010,   -97.13,          0,     0.00,    9.20787,  -162.21, 1.01669E-010,    -3.08,    9.20787,    17.79, 1.17321E-010,    82.87,          0,     0.00,    9.20787,    17.79
Line.LINE659,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE660, 2.13992E-010,   125.31, 6.52122E-010,   100.93, 1.05137E-009,    85.24,          0,     0.00, 1.86951E-009,    94.91, 2.13992E-010,   -54.69, 6.52122E-010,   -79.07, 1.05137E-009,   -94.76,          0,     0.00, 1.86951E-009,   -85.09
Line.LINE661, 4.4148E-010,  -177.64,    9.24102,  -162.35, 2.48663E-010,    69.44,          0,     0.00,    9.24102,  -162.35, 4.4148E-010,     2.36,    9.24102,    17.65, 2.48663E-010,  -110.56,          0,     0.00,    9.24102,    17.65
Line.LINE662, 1.02918E-010,   157.94,    9.24072,  -162.35, 5.83212E-011,   -86.42,          0,     0.00,    9.24072,  -162.35, 1.02918E-010,   -22.06,    9.24072,    17.65, 5.83212E-011,    93.58,          0,     0.00,    9.24072,    17.65
Line.LINE663, 1.03171E-010,   170.87,    9.19875,  -162.19, 4.66173E-010,    92.68,          0,     0.00,    9.19875,  -162.19, 1.03171E-010,    -9.13,    9.19875,    17.81, 4.66173E-010,   -87.32,          0,     0.00,    9.19875,    17.81
Line.LINE664, 4.49535E-011,   -43.46,    9.20787,  -162.21, 5.82077E-011,   -90.00,          0,     0.00,    9.20787,  -162.21, 4.49535E-011,   136.54,    9.20787,    17.79, 5.82077E-011,    90.00,          0,     0.00,    9.20787,    17.79
Line.LINE665,    64.9697,   -41.62,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    24.7677,   -61.32,    64.9697,   138.38,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    24.7677,   118.68
Line.LINE666, 2.25906E-010,   -14.93, 4.93908E-010,   135.00, 7.567E-010,    67.38,          0,     0.00, 1.00239E-009,    80.81, 2.25906E-010,   165.07, 4.93908E-010,   -45.00, 7.567E-010,  -112.62,          0,     0.00, 1.00239E-009,   -99.19
Line.LINE667, 1.69205E-010,  -178.77,    9.24102,  -162.35, 9.3314E-010,    86.42,          0,     0.00,    9.24102,  -162.35, 1.69205E-010,     1.23,    9.24102,    17.65, 9.3314E-010,   -93.58,          0,     0.00,    9.24102,    17.65
Line.LINE668, 1.89746E-011,  -159.66,    9.24072,  -162.35, 4.36936E-011,   -92.39,          0,     0.00,    9.24072,  -162.35, 1.89746E-011,    20.34,    9.24072,    17.65, 4.36936E-011,    87.61,          0,     0.00,    9.24072,    17.65
Line.LINE669, 2.05078E-010,   133.34,    9.19875,  -162.19, 4.6708E-010,    94.47,          0,     0.00,    9.19875,  -162.19, 2.05078E-010,   -46.66,    9.19875,    17.81, 4.6708E-010,   -85.53,          0,     0.00,    9.19875,    17.81
Line.LINE670, 1.04006E-010,   124.71,    9.20787,  -162.21, 1.74774E-010,   -92.39,          0,     0.00,    9.20787,  -162.21, 1.04006E-010,   -55.29,    9.20787,    17.79, 1.74774E-010,    87.61,          0,     0.00,    9.20787,    17.79
Line.LINE671,     27.819,   -41.65, 1.80537E-010,    -2.89, 8.18149E-010,    84.90,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 1.80537E-010,   177.11, 8.18149E-010,   -95.10,          0,     0.00,     27.819,   138.35
Line.LINE672,    37.1507,   -41.60,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    9.46996,  -159.99,    37.1507,   138.40,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    9.46996,    20.01
Line.LINE673, 2.09871E-010,  -146.31, 5.86606E-010,   156.61, 4.79993E-010,    75.96,          0,     0.00, 8.33534E-010,   135.71, 2.09871E-010,    33.69, 5.86606E-010,   -23.39, 4.79993E-010,  -104.04,          0,     0.00, 8.33534E-010,   -44.29
Line.LINE674, 5.36516E-011,    -8.28,    9.24102,  -162.35, 1.16472E-010,   -88.21,          0,     0.00,    9.24102,  -162.35, 5.36516E-011,   171.72,    9.24102,    17.65, 1.16472E-010,    91.79,          0,     0.00,    9.24102,    17.65
Line.LINE675, 2.76028E-011,     2.83,    9.24072,  -162.35, 1.81899E-012,   180.00,          0,     0.00,    9.24072,  -162.35, 2.76028E-011,  -177.17,    9.24072,    17.65, 1.81899E-012,     0.00,          0,     0.00,    9.24072,    17.65
Line.LINE676, 5.91163E-010,   148.05,    9.19875,  -162.19, 2.43935E-010,   107.35,          0,     0.00,    9.19875,  -162.19, 5.91163E-010,   -31.95,    9.19875,    17.81, 2.43935E-010,   -72.65,          0,     0.00,    9.19875,    17.81
Line.LINE677, 1.99108E-011,   -79.14,    9.20787,  -162.21, 5.82077E-011,   -90.00,          0,     0.00,    9.20787,  -162.21, 1.99108E-011,   100.86,    9.20787,    17.79, 5.82077E-011,    90.00,          0,     0.00,    9.20787,    17.79
Line.LINE678,     27.819,   -41.65, 1.76549E-010,    10.69, 7.03928E-010,    82.87,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 1.76549E-010,  -169.31, 7.03928E-010,   -97.13,          0,     0.00,     27.819,   138.35
Line.LINE679,    37.1507,   -41.60,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    9.46996,  -159.99,    37.1507,   138.40,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    9.46996,    20.01
Line.LINE680, 2.04893E-010,   -16.50, 1.30967E-010,     0.00, 2.60313E-010,   153.43,          0,     0.00, 1.11063E-010,    31.61, 2.04893E-010,   163.50, 1.30967E-010,   180.00, 2.60313E-010,   -26.57,          0,     0.00, 1.11063E-010,  -148.39
Line.LINE681, 4.98039E-012,     5.24,    9.24102,  -162.35, 9.09495E-013,   180.00,          0,     0.00,    9.24102,  -162.35, 4.98039E-012,  -174.76,    9.24102,    17.65, 9.09495E-013,     0.00,          0,     0.00,    9.24102,    17.65
Line.LINE682, 7.58094E-010,   170.05,    9.19875,  -162.19, 2.34643E-010,   -97.13,          0,     0.00,    9.19875,  -162.19, 7.58094E-010,    -9.95,    9.19875,    17.81, 2.34643E-010,    82.87,          0,     0.00,    9.19875,    17.81
Line.LINE683, 1.11935E-011,    56.39,    9.20787,  -162.21, 1.45803E-011,   -93.58,          0,     0.00,    9.20787,  -162.21, 1.11935E-011,  -123.61,    9.20787,    17.79, 1.45803E-011,    86.42,          0,     0.00,    9.20787,    17.79
Line.LINE684,     27.819,   -41.65, 2.21675E-011,   100.04, 9.35406E-010,    84.64,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 2.21675E-011,   -79.96, 9.35406E-010,   -95.36,          0,     0.00,     27.819,   138.35
Line.LINE685,    37.1507,   -41.60,    46.2992,  -162.23,    36.3142,    78.23,          0,     0.00,    9.46996,  -159.99,    37.1507,   138.40,    46.2992,    17.77,    36.3142,  -101.77,          0,     0.00,    9.46996,    20.01
Line.LINE686, 7.36671E-010,   152.66,    9.19875,  -162.19, 4.67703E-010,   -95.36,          0,     0.00,    9.19875,  -162.19, 7.36671E-010,   -27.34,    9.19875,    17.81, 4.67703E-010,    84.64,          0,     0.00,    9.19875,    17.81
Line.LINE687, 7.33699E-012,   130.60,    9.20787,  -162.21, 9.09495E-013,     0.00,          0,     0.00,    9.20787,  -162.21, 7.33699E-012,   -49.40,    9.20787,    17.79, 9.09495E-013,   180.00,          0,     0.00,    9.20787,    17.79
Line.LINE688,     27.819,   -41.65, 3.19713E-010,  -154.02, 9.33622E-010,    85.98,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 3.19713E-010,    25.98, 9.33622E-010,   -94.02,          0,     0.00,     27.819,   138.35
Line.LINE689, 1.19451E-009,   152.40, 1.77525E-010,  -124.72,    18.1443,    78.24,          0,     0.00,    18.1443,    78.24, 1.19451E-009,   -27.60, 1.77525E-010,    55.28,    18.1443,  -101.76,          0,     0.00,    18.1443,  -101.76
Line.LINE690,    37.1507,   -41.60,    46.2992,  -162.23,    18.1699,    78.21,          0,     0.00,    24.4909,  -120.95,    37.1507,   138.40,    46.2992,    17.77,    18.1699,  -101.79,          0,     0.00,    24.4909,    59.05
Line.LINE691, 6.60056E-010,   144.25,    9.19875,  -162.19, 6.99855E-010,   -93.58,          0,     0.00,    9.19875,  -162.19, 6.60056E-010,   -35.75,    9.19875,    17.81, 6.99855E-010,    86.42,          0,     0.00,    9.19875,    17.81
Line.LINE692,     27.819,   -41.65, 1.83975E-010,  -149.06, 1.04935E-009,    86.82,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 1.83975E-010,    30.94, 1.04935E-009,   -93.18,          0,     0.00,     27.819,   138.35
Line.LINE693, 1.24899E-009,   153.47, 1.18415E-010,   -97.78,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 1.24899E-009,   -26.53, 1.18415E-010,    82.22,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE694, 9.86393E-012,   115.97, 3.37135E-011,  -176.52,    9.07196,    78.24,          0,     0.00,    9.07196,    78.24, 9.86393E-012,   -64.03, 3.37135E-011,     3.48,    9.07196,  -101.76,          0,     0.00,    9.07196,  -101.76
Line.LINE695, 2.54228E-012,  -124.18,    9.22386,  -162.23, 7.27596E-012,    90.00,          0,     0.00,    9.22386,  -162.23, 2.54228E-012,    55.82,    9.22386,    17.77, 7.27596E-012,   -90.00,          0,     0.00,    9.22386,    17.77
Line.LINE696,    37.1507,   -41.60,    37.0753,  -162.24,    18.1699,    78.21,          0,     0.00,    18.5834,  -101.84,    37.1507,   138.40,    37.0753,    17.76,    18.1699,  -101.79,          0,     0.00,    18.5834,    78.16
Line.LINE697, 1.03355E-009,   149.31,    9.19875,  -162.19, 1.16424E-009,   -90.72,          0,     0.00,    9.19875,  -162.19, 1.03355E-009,   -30.69,    9.19875,    17.81, 1.16424E-009,    89.28,          0,     0.00,    9.19875,    17.81
Line.LINE698,     27.819,   -41.65, 6.0025E-010,  -151.59, 8.17534E-010,    85.41,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 6.0025E-010,    28.41, 8.17534E-010,   -94.59,          0,     0.00,     27.819,   138.35
Line.LINE699, 1.28188E-009,   161.30, 2.29044E-010,  -171.78,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 1.28188E-009,   -18.70, 2.29044E-010,     8.22,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE700, 1.95227E-012,   -31.61, 6.6759E-012,    51.57,    9.07196,    78.24,          0,     0.00,    9.07196,    78.24, 1.95227E-012,   148.39, 6.6759E-012,  -128.43,    9.07196,  -101.76,          0,     0.00,    9.07196,  -101.76
Line.LINE701, 3.98269E-012,   177.55,    9.22386,  -162.23,          0,     0.00,          0,     0.00,    9.22386,  -162.23, 3.98269E-012,    -2.45,    9.22386,    17.77,          0,     0.00,          0,     0.00,    9.22386,    17.77
Line.LINE702,    37.1507,   -41.60,    37.0753,  -162.24,    18.1699,    78.21,          0,     0.00,    18.5834,  -101.84,    37.1507,   138.40,    37.0753,    17.76,    18.1699,  -101.79,          0,     0.00,    18.5834,    78.16
Line.LINE703, 8.32812E-010,   144.29,    9.19875,  -162.19, 1.07685E-009,   -90.19,          0,     0.00,    9.19875,  -162.19, 8.32812E-010,   -35.71,    9.19875,    17.81, 1.07685E-009,    89.81,          0,     0.00,    9.19875,    17.81
Line.LINE704,     27.819,   -41.65, 3.81846E-010,  -138.90, 8.74599E-010,    86.66,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 3.81846E-010,    41.10, 8.74599E-010,   -93.34,          0,     0.00,     27.819,   138.35
Line.LINE705, 1.33883E-009,   152.31, 2.86105E-010,  -109.79,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 1.33883E-009,   -27.69, 2.86105E-010,    70.21,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE706,    37.1507,   -41.60,    37.0753,  -162.24,    18.1699,    78.21,          0,     0.00,    18.5834,  -101.84,    37.1507,   138.40,    37.0753,    17.76,    18.1699,  -101.79,          0,     0.00,    18.5834,    78.16
Line.LINE707, 4.71168E-009,   -26.41, 3.09118E-009,  -171.34, 1.19998E-009,   157.17,          0,     0.00, 2.09628E-009,   -88.41, 4.71168E-009,   153.59, 3.09118E-009,     8.66, 1.19998E-009,   -22.83,          0,     0.00, 2.09628E-009,    91.59
Line.LINE708, 8.3539E-010,   144.64,    9.19875,  -162.19, 1.07688E-009,   -90.48,          0,     0.00,    9.19875,  -162.19, 8.3539E-010,   -35.36,    9.19875,    17.81, 1.07688E-009,    89.52,          0,     0.00,    9.19875,    17.81
Line.LINE709,     27.819,   -41.65, 4.54641E-010,  -147.39, 9.10747E-010,    86.99,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 4.54641E-010,    32.61, 9.10747E-010,   -93.01,          0,     0.00,     27.819,   138.35
Line.LINE710, 8.13872E-010,   156.56, 6.32331E-010,  -112.14,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 8.13872E-010,   -23.44, 6.32331E-010,    67.86,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE711,    18.5923,   -41.57,    37.0753,  -162.24,    18.1699,    78.21,          0,     0.00,    18.6307,  -161.66,    18.5923,   138.43,    37.0753,    17.76,    18.1699,  -101.79,          0,     0.00,    18.6307,    18.34
Line.LINE712,    18.5583,   -41.62, 1.42016E-009,  -157.29, 1.14162E-009,    96.15,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.42016E-009,    22.71, 1.14162E-009,   -83.85,          0,     0.00,    18.5583,   138.38
Line.LINE713, 4.66688E-009,   -17.42, 2.96859E-009,   180.00, 1.53673E-009,  -114.62,          0,     0.00, 2.91867E-009,   -73.19, 4.66688E-009,   162.58, 2.96859E-009,     0.00, 1.53673E-009,    65.38,          0,     0.00, 2.91867E-009,   106.81
Line.LINE714, 8.12584E-010,   137.81,    9.19875,  -162.19, 1.16415E-009,   -90.00,          0,     0.00,    9.19875,  -162.19, 8.12584E-010,   -42.19,    9.19875,    17.81, 1.16415E-009,    90.00,          0,     0.00,    9.19875,    17.81
Line.LINE715,     27.819,   -41.65, 4.84788E-010,  -147.33, 9.10771E-010,    86.97,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 4.84788E-010,    32.67, 9.10771E-010,   -93.03,          0,     0.00,     27.819,   138.35
Line.LINE716, 2.97405E-010,    33.40, 7.56518E-010,  -140.95,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 2.97405E-010,  -146.60, 7.56518E-010,    39.05,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE717,    18.5923,   -41.57,    37.0753,  -162.24,    18.1699,    78.21,          0,     0.00,    18.6307,  -161.66,    18.5923,   138.43,    37.0753,    17.76,    18.1699,  -101.79,          0,     0.00,    18.6307,    18.34
Line.LINE718,    18.5583,   -41.62, 1.54172E-009,  -155.39, 1.28725E-009,    95.84,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.54172E-009,    24.61, 1.28725E-009,   -84.16,          0,     0.00,    18.5583,   138.38
Line.LINE719, 3.90295E-009,   -17.35, 2.80365E-009,  -175.24, 1.5134E-009,  -112.62,          0,     0.00, 2.81571E-009,   -82.87, 3.90295E-009,   162.65, 2.80365E-009,     4.76, 1.5134E-009,    67.38,          0,     0.00, 2.81571E-009,    97.13
Line.LINE720, 3.73425E-010,    83.57,    9.19875,  -162.19, 1.39729E-009,   -88.81,          0,     0.00,    9.19875,  -162.19, 3.73425E-010,   -96.43,    9.19875,    17.81, 1.39729E-009,    91.19,          0,     0.00,    9.19875,    17.81
Line.LINE721,     27.819,   -41.65, 4.53844E-010,  -147.58, 9.32432E-010,    87.20,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 4.53844E-010,    32.42, 9.32432E-010,   -92.80,          0,     0.00,     27.819,   138.35
Line.LINE722, 6.01987E-010,  -153.82, 2.92201E-010,  -167.78,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 6.01987E-010,    26.18, 2.92201E-010,    12.22,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE723,    18.5923,   -41.57,    18.5655,  -162.24,    18.1699,    78.21,          0,     0.00,   0.219104,  -105.42,    18.5923,   138.43,    18.5655,    17.76,    18.1699,  -101.79,          0,     0.00,   0.219104,    74.58
Line.LINE724, 1.02644E-009,   -32.44,    18.5098,  -162.23, 2.59527E-010,   -95.58,          0,     0.00,    18.5098,  -162.23, 1.02644E-009,   147.56,    18.5098,    17.77, 2.59527E-010,    84.42,          0,     0.00,    18.5098,    17.77
Line.LINE725,    18.5583,   -41.62, 1.6142E-009,  -160.79, 9.3857E-010,    97.13,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.6142E-009,    19.21, 9.3857E-010,   -82.87,          0,     0.00,    18.5583,   138.38
Line.LINE726, 5.00721E-009,   -17.59, 2.74565E-009,   175.14, 4.69285E-010,   -82.87,          0,     0.00, 2.7277E-009,   -39.81, 5.00721E-009,   162.41, 2.74565E-009,    -4.86, 4.69285E-010,    97.13,          0,     0.00, 2.7277E-009,   140.19
Line.LINE727, 1.13869E-009,   143.08,    9.19875,  -162.19, 1.39971E-009,   -86.42,          0,     0.00,    9.19875,  -162.19, 1.13869E-009,   -36.92,    9.19875,    17.81, 1.39971E-009,    93.58,          0,     0.00,    9.19875,    17.81
Line.LINE728,     27.819,   -41.65, 5.02053E-010,  -151.49, 9.3314E-010,    86.42,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 5.02053E-010,    28.51, 9.3314E-010,   -93.58,          0,     0.00,     27.819,   138.35
Line.LINE729, 1.76604E-010,    81.41, 3.78709E-010,  -156.21,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 1.76604E-010,   -98.59, 3.78709E-010,    23.79,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE730,    18.5923,   -41.57,    18.5655,  -162.24,    18.1699,    78.21,          0,     0.00,   0.219104,  -105.42,    18.5923,   138.43,    18.5655,    17.76,    18.1699,  -101.79,          0,     0.00,   0.219104,    74.58
Line.LINE731, 1.04195E-009,   -31.08,    18.5098,  -162.23, 2.62698E-010,   -94.37,          0,     0.00,    18.5098,  -162.23, 1.04195E-009,   148.92,    18.5098,    17.77, 2.62698E-010,    85.63,          0,     0.00,    18.5098,    17.77
Line.LINE732,    18.5583,   -41.62, 1.18653E-009,  -155.65, 1.40454E-009,    95.95,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.18653E-009,    24.35, 1.40454E-009,   -84.05,          0,     0.00,    18.5583,   138.38
Line.LINE733, 4.39005E-009,   -18.56, 3.10635E-009,   167.01, 4.65661E-010,   -90.00,          0,     0.00, 1.62591E-009,   -45.73, 4.39005E-009,   161.44, 3.10635E-009,   -12.99, 4.65661E-010,    90.00,          0,     0.00, 1.62591E-009,   134.27
Line.LINE734, 4.50361E-010,   173.51,    9.19875,  -162.19, 4.69285E-010,   -82.87,          0,     0.00,    9.19875,  -162.19, 4.50361E-010,    -6.49,    9.19875,    17.81, 4.69285E-010,    97.13,          0,     0.00,    9.19875,    17.81
Line.LINE735,     27.819,   -41.65, 5.36544E-010,  -147.27, 9.92475E-010,    85.59,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 5.36544E-010,    32.73, 9.92475E-010,   -94.41,          0,     0.00,     27.819,   138.35
Line.LINE736, 4.44072E-010,   124.99, 1.49116E-010,   165.88,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 4.44072E-010,   -55.01, 1.49116E-010,   -14.12,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE737,    18.5923,   -41.57,    18.5655,  -162.24,    18.1699,    78.21,          0,     0.00,   0.219104,  -105.42,    18.5923,   138.43,    18.5655,    17.76,    18.1699,  -101.79,          0,     0.00,   0.219104,    74.58
Line.LINE738, 1.081E-009,   -35.25,    18.5098,  -162.23, 6.67844E-011,  -119.36,          0,     0.00,    18.5098,  -162.23, 1.081E-009,   144.75,    18.5098,    17.77, 6.67844E-011,    60.64,          0,     0.00,    18.5098,    17.77
Line.LINE739,    18.5583,   -41.62, 1.64315E-009,  -164.99, 9.42623E-010,    98.88,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.64315E-009,    15.01, 9.42623E-010,   -81.12,          0,     0.00,    18.5583,   138.38
Line.LINE740, 3.92416E-009,   -32.28, 2.12777E-009,   176.86, 6.40284E-010,   180.00,          0,     0.00, 2.05486E-009,   -74.39, 3.92416E-009,   147.72, 2.12777E-009,    -3.14, 6.40284E-010,     0.00,          0,     0.00, 2.05486E-009,   105.61
Line.LINE741, 4.11912E-010,   -17.47,    9.19875,  -162.19, 9.35406E-010,   -84.64,          0,     0.00,    9.19875,  -162.19, 4.11912E-010,   162.53,    9.19875,    17.81, 9.35406E-010,    95.36,          0,     0.00,    9.19875,    17.81
Line.LINE742,     27.819,   -41.65, 4.59393E-010,  -141.13, 8.76141E-010,    85.24,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 4.59393E-010,    38.87, 8.76141E-010,   -94.76,          0,     0.00,     27.819,   138.35
Line.LINE743, 4.94612E-010,   -59.38, 9.11524E-010,     5.27,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 4.94612E-010,   120.62, 9.11524E-010,  -174.73,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE744,    18.5923,   -41.57,    18.5655,  -162.24,    18.1699,    78.21,          0,     0.00,   0.219104,  -105.42,    18.5923,   138.43,    18.5655,    17.76,    18.1699,  -101.79,          0,     0.00,   0.219104,    74.58
Line.LINE745, 3.06111E-012,  -158.20,    9.25514,  -162.23, 7.27596E-012,    90.00,          0,     0.00,    9.25514,  -162.23, 3.06111E-012,    21.80,    9.25514,    17.77, 7.27596E-012,   -90.00,          0,     0.00,    9.25514,    17.77
Line.LINE746, 1.67771E-009,   -34.92,    9.25468,  -162.23, 2.91038E-011,   180.00,          0,     0.00,    9.25468,  -162.23, 1.67771E-009,   145.08,    9.25468,    17.77, 2.91038E-011,     0.00,          0,     0.00,    9.25468,    17.77
Line.LINE747,    18.5583,   -41.62, 8.79603E-010,  -162.43, 7.08127E-010,    99.46,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 8.79603E-010,    17.57, 7.08127E-010,   -80.54,          0,     0.00,    18.5583,   138.38
Line.LINE748, 3.59241E-009,   -26.98, 9.67456E-010,   173.09, 7.45422E-010,   141.34,          0,     0.00, 1.96208E-009,   -32.28, 3.59241E-009,   153.02, 9.67456E-010,    -6.91, 7.45422E-010,   -38.66,          0,     0.00, 1.96208E-009,   147.72
Line.LINE749, 7.67717E-010,   -69.76,    9.19875,  -162.19, 1.3982E-009,   -87.61,          0,     0.00,    9.19875,  -162.19, 7.67717E-010,   110.24,    9.19875,    17.81, 1.3982E-009,    92.39,          0,     0.00,    9.19875,    17.81
Line.LINE750,     27.819,   -41.65, 3.97489E-010,  -146.69, 8.18149E-010,    84.90,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 3.97489E-010,    33.31, 8.18149E-010,   -95.10,          0,     0.00,     27.819,   138.35
Line.LINE751, 1.3839E-010,    47.40, 1.80348E-010,   -10.46,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 1.3839E-010,  -132.60, 1.80348E-010,   169.54,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE752,    18.5923,   -41.57,    18.5655,  -162.24, 9.63179E-010,    94.33,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 9.63179E-010,   -85.67,          0,     0.00,    18.3885,    78.17
Line.LINE753, 1.17825E-009,   -34.37, 1.0557E-009,    26.12,    18.1699,    78.21,          0,     0.00,    18.1699,    78.21, 1.17825E-009,   145.63, 1.0557E-009,  -153.88,    18.1699,  -101.79,          0,     0.00,    18.1699,  -101.79
Line.LINE754, 1.60942E-011,  -154.48,    9.25514,  -162.23, 7.27596E-012,   -90.00,          0,     0.00,    9.25514,  -162.23, 1.60942E-011,    25.52,    9.25514,    17.77, 7.27596E-012,    90.00,          0,     0.00,    9.25514,    17.77
Line.LINE755, 1.28788E-009,   -24.36,    9.25468,  -162.23, 2.91038E-011,   180.00,          0,     0.00,    9.25468,  -162.23, 1.28788E-009,   155.64,    9.25468,    17.77, 2.91038E-011,     0.00,          0,     0.00,    9.25468,    17.77
Line.LINE756,    18.5583,   -41.62, 7.14522E-010,  -160.05, 1.40183E-009,    94.76,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 7.14522E-010,    19.95, 1.40183E-009,   -85.24,          0,     0.00,    18.5583,   138.38
Line.LINE757, 4.53422E-009,   -29.20, 9.67456E-010,   158.84, 7.9171E-010,   143.97,          0,     0.00, 2.79048E-009,   -30.04, 4.53422E-009,   150.80, 9.67456E-010,   -21.16, 7.9171E-010,   -36.03,          0,     0.00, 2.79048E-009,   149.96
Line.LINE758, 5.939E-010,     0.00,    9.19875,  -162.19, 2.34643E-010,   -82.87,          0,     0.00,    9.19875,  -162.19, 5.939E-010,   180.00,    9.19875,    17.81, 2.34643E-010,    97.13,          0,     0.00,    9.19875,    17.81
Line.LINE759,     27.819,   -41.65, 3.60022E-010,  -146.41, 8.17534E-010,    85.41,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 3.60022E-010,    33.59, 8.17534E-010,   -94.59,          0,     0.00,     27.819,   138.35
Line.LINE760, 4.26203E-011,   -39.81, 1.35938E-010,  -155.49,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 4.26203E-011,   140.19, 1.35938E-010,    24.51,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE761,    18.5923,   -41.57,    18.5655,  -162.24, 8.16732E-010,    93.83,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 8.16732E-010,   -86.17,          0,     0.00,    18.3885,    78.17
Line.LINE762, 1.1857E-009,   -34.24, 1.06392E-009,    25.92,    18.1699,    78.21,          0,     0.00,    18.1699,    78.21, 1.1857E-009,   145.76, 1.06392E-009,  -154.08,    18.1699,  -101.79,          0,     0.00,    18.1699,  -101.79
Line.LINE763, 1.65381E-009,   -35.19,    9.25468,  -162.23,          0,     0.00,          0,     0.00,    9.25468,  -162.23, 1.65381E-009,   144.81,    9.25468,    17.77,          0,     0.00,          0,     0.00,    9.25468,    17.77
Line.LINE764,    18.5583,   -41.62, 8.34602E-010,  -162.10, 9.35406E-010,    95.36,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 8.34602E-010,    17.90, 9.35406E-010,   -84.64,          0,     0.00,    18.5583,   138.38
Line.LINE765, 3.44767E-009,   -35.03, 8.07074E-010,   154.36, 1.31709E-009,  -135.00,          0,     0.00, 2.8133E-009,   -65.56, 3.44767E-009,   144.97, 8.07074E-010,   -25.64, 1.31709E-009,    45.00,          0,     0.00, 2.8133E-009,   114.44
Line.LINE766, 1.03683E-010,  -143.38,    9.19875,  -162.19, 5.82077E-011,     0.00,          0,     0.00,    9.19875,  -162.19, 1.03683E-010,    36.62,    9.19875,    17.81, 5.82077E-011,   180.00,          0,     0.00,    9.19875,    17.81
Line.LINE767,     27.819,   -41.65, 3.83085E-010,  -133.61, 9.35406E-010,    84.64,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 3.83085E-010,    46.39, 9.35406E-010,   -95.36,          0,     0.00,     27.819,   138.35
Line.LINE768, 2.09641E-011,   143.38, 3.46387E-011,    -6.03,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 2.09641E-011,   -36.62, 3.46387E-011,   173.97,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE769,    18.5923,   -41.57,    18.5655,  -162.24, 7.88233E-010,    94.50,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 7.88233E-010,   -85.50,          0,     0.00,    18.3885,    78.17
Line.LINE770, 1.69491E-012,  -110.11, 1.71763E-011,  -173.54,    9.08524,    78.21,          0,     0.00,    9.08524,    78.21, 1.69491E-012,    69.89, 1.71763E-011,     6.46,    9.08524,  -101.79,          0,     0.00,    9.08524,  -101.79
Line.LINE771, 8.10992E-010,   -45.50, 1.09983E-009,    22.15,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 8.10992E-010,   134.50, 1.09983E-009,  -157.85,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE772, 3.30163E-010,   -29.00,    9.25468,  -162.23, 2.91038E-011,   180.00,          0,     0.00,    9.25468,  -162.23, 3.30163E-010,   151.00,    9.25468,    17.77, 2.91038E-011,     0.00,          0,     0.00,    9.25468,    17.77
Line.LINE773,    18.5583,   -41.62, 6.92605E-010,  -163.99, 8.19571E-010,    96.12,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 6.92605E-010,    16.01, 8.19571E-010,   -83.88,          0,     0.00,    18.5583,   138.38
Line.LINE774, 3.00489E-009,   -58.47, 1.74623E-009,    53.13, 3.90295E-009,   107.35,          0,     0.00, 2.94568E-009,    60.40, 3.00489E-009,   121.53, 1.74623E-009,  -126.87, 3.90295E-009,   -72.65,          0,     0.00, 2.94568E-009,  -119.60
Line.LINE775, 5.76464E-011,    -0.90,    9.19875,  -162.19, 5.86606E-011,   -82.87,          0,     0.00,    9.19875,  -162.19, 5.76464E-011,   179.10,    9.19875,    17.81, 5.86606E-011,    97.13,          0,     0.00,    9.19875,    17.81
Line.LINE776,     27.819,   -41.65, 4.05202E-010,  -142.54, 9.3416E-010,    85.53,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 4.05202E-010,    37.46, 9.3416E-010,   -94.47,          0,     0.00,     27.819,   138.35
Line.LINE777, 2.86256E-012,   173.16, 1.56478E-011,  -161.80,    9.07235,    78.24,          0,     0.00,    9.07235,    78.24, 2.86256E-012,    -6.84, 1.56478E-011,    18.20,    9.07235,  -101.76,          0,     0.00,    9.07235,  -101.76
Line.LINE778,    18.5923,   -41.57,    18.5655,  -162.24, 7.59687E-010,    95.08,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 7.59687E-010,   -84.92,          0,     0.00,    18.3885,    78.17
Line.LINE779, 1.07099E-011,   119.49, 2.83395E-012,  -145.83,    9.08524,    78.21,          0,     0.00,    9.08524,    78.21, 1.07099E-011,   -60.51, 2.83395E-012,    34.17,    9.08524,  -101.79,          0,     0.00,    9.08524,  -101.79
Line.LINE780, 8.60734E-010,   -64.19, 1.06091E-009,    32.57,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 8.60734E-010,   115.81, 1.06091E-009,  -147.43,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE781, 2.66693E-010,   -22.45,    9.25468,  -162.23, 4.71311E-010,    98.88,          0,     0.00,    9.25468,  -162.23, 2.66693E-010,   157.55,    9.25468,    17.77, 4.71311E-010,   -81.12,          0,     0.00,    9.25468,    17.77
Line.LINE782,    18.5583,   -41.62, 9.16293E-010,  -160.64, 5.86606E-010,    97.13,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 9.16293E-010,    19.36, 5.86606E-010,   -82.87,          0,     0.00,    18.5583,   138.38
Line.LINE783, 1.38847E-009,   -56.98, 1.9279E-009,    28.89, 1.61729E-009,   120.26,          0,     0.00, 2.00288E-009,    35.54, 1.38847E-009,   123.02, 1.9279E-009,  -151.11, 1.61729E-009,   -59.74,          0,     0.00, 2.00288E-009,  -144.46
Line.LINE784, 7.10749E-012,   173.57,    9.19875,  -162.19, 7.33258E-012,    97.13,          0,     0.00,    9.19875,  -162.19, 7.10749E-012,    -6.43,    9.19875,    17.81, 7.33258E-012,   -82.87,          0,     0.00,    9.19875,    17.81
Line.LINE785,     27.819,   -41.65, 2.97291E-010,  -144.35, 9.04592E-010,    85.85,          0,     0.00,     27.819,   -41.65,     27.819,   138.35, 2.97291E-010,    35.65, 9.04592E-010,   -94.15,          0,     0.00,     27.819,   138.35
Line.LINE786,    18.5923,   -41.57,    18.5655,  -162.24, 7.4536E-010,    95.32,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 7.4536E-010,   -84.68,          0,     0.00,    18.3885,    78.17
Line.LINE787, 6.05109E-010,   -41.86, 5.27557E-010,    28.86,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 6.05109E-010,   138.14, 5.27557E-010,  -151.14,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE788, 3.14014E-010,   168.64,    9.25468,  -162.23, 2.33285E-010,    93.58,          0,     0.00,    9.25468,  -162.23, 3.14014E-010,   -11.36,    9.25468,    17.77, 2.33285E-010,   -86.42,          0,     0.00,    9.25468,    17.77
Line.LINE789,    18.5583,   -41.62, 5.75565E-010,  -156.14, 8.16076E-010,    93.07,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 5.75565E-010,    23.86, 8.16076E-010,   -86.93,          0,     0.00,    18.5583,   138.38
Line.LINE790, 1.27659E-009,   -65.77, 1.52788E-009,    49.64, 8.39483E-010,  -146.31,          0,     0.00, 9.3857E-010,   -29.74, 1.27659E-009,   114.23, 1.52788E-009,  -130.36, 8.39483E-010,    33.69,          0,     0.00, 9.3857E-010,   150.26
Line.LINE791,     18.546,   -41.65, 3.1783E-010,  -126.48, 8.16983E-010,    85.91,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 3.1783E-010,    53.52, 8.16983E-010,   -94.09,          0,     0.00,     18.546,   138.35
Line.LINE792,      9.273,   -41.65, 1.03817E-011,    19.18, 1.45803E-011,    93.58,          0,     0.00,      9.273,   -41.65,      9.273,   138.35, 1.03817E-011,  -160.82, 1.45803E-011,   -86.42,          0,     0.00,      9.273,   138.35
Line.LINE793,    18.5923,   -41.57,    18.5655,  -162.24, 7.72931E-010,    93.78,          0,     0.00,    18.3885,  -101.83,    18.5923,   138.43,    18.5655,    17.76, 7.72931E-010,   -86.22,          0,     0.00,    18.3885,    78.17
