Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.LINE794, 4.89092E-010,   -85.36, 3.19951E-010,     7.84,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 4.89092E-010,    94.64, 3.19951E-010,  -172.16,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE795, 2.13202E-010,    93.42,    9.25468,  -162.23, 1.19998E-010,    75.96,          0,     0.00,    9.25468,  -162.23, 2.13202E-010,   -86.58,    9.25468,    17.77, 1.19998E-010,  -104.04,          0,     0.00,    9.25468,    17.77
Line.LINE796,    18.5583,   -41.62, 6.28088E-010,  -158.78, 6.99098E-010,    92.39,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 6.28088E-010,    21.22, 6.99098E-010,   -87.61,          0,     0.00,    18.5583,   138.38
Line.LINE797, 1.16415E-010,     0.00, 1.42133E-009,    79.38, 1.04125E-009,  -116.57,          0,     0.00, 4.73776E-010,   100.62, 1.16415E-010,   180.00, 1.42133E-009,  -100.62, 1.04125E-009,    63.43,          0,     0.00, 4.73776E-010,   -79.38
Line.LINE798,     18.546,   -41.65, 3.9299E-010,  -156.83, 7.01555E-010,    84.64,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 3.9299E-010,    23.17, 7.01555E-010,   -95.36,          0,     0.00,     18.546,   138.35
Line.LINE799,      9.273,   -41.65, 1.31555E-011,    26.70,          0,     0.00,          0,     0.00,      9.273,   -41.65,      9.273,   138.35, 1.31555E-011,  -153.30,          0,     0.00,          0,     0.00,      9.273,   138.35
Line.LINE800,    18.5923,   -41.57, 6.50807E-010,  -171.00, 6.99855E-010,    93.58,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 6.50807E-010,     9.00, 6.99855E-010,   -86.42,          0,     0.00,    18.5923,   138.43
Line.LINE801, 4.01119E-010,   128.74,    18.5655,  -162.24, 6.50781E-011,   116.57,          0,     0.00,    18.5655,  -162.24, 4.01119E-010,   -51.26,    18.5655,    17.76, 6.50781E-011,   -63.43,          0,     0.00,    18.5655,    17.76
Line.LINE802, 2.29077E-010,   -20.45, 2.94424E-010,   -12.13,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 2.29077E-010,   159.55, 2.94424E-010,   167.87,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE803, 1.46144E-011,   -66.63,    9.25468,  -162.23,          0,     0.00,          0,     0.00,    9.25468,  -162.23, 1.46144E-011,   113.37,    9.25468,    17.77,          0,     0.00,          0,     0.00,    9.25468,    17.77
Line.LINE804,    18.5583,   -41.62, 7.22201E-010,  -158.73, 4.65661E-010,    90.00,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 7.22201E-010,    21.27, 4.65661E-010,   -90.00,          0,     0.00,    18.5583,   138.38
Line.LINE805, 3.7835E-010,   180.00, 8.15427E-010,    34.82, 4.07454E-010,   180.00,          0,     0.00, 4.79993E-010,   104.04, 3.7835E-010,     0.00, 8.15427E-010,  -145.18, 4.07454E-010,     0.00,          0,     0.00, 4.79993E-010,   -75.96
Line.LINE806,     18.546,   -41.65, 6.20997E-011,  -130.40, 9.33622E-010,    85.98,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 6.20997E-011,    49.60, 9.33622E-010,   -94.02,          0,     0.00,     18.546,   138.35
Line.LINE807,      9.273,   -41.65, 3.39794E-011,    28.37, 1.46652E-011,   -97.13,          0,     0.00,      9.273,   -41.65,      9.273,   138.35, 3.39794E-011,  -151.63, 1.46652E-011,    82.87,          0,     0.00,      9.273,   138.35
Line.LINE808,    18.5923,   -41.57, 5.47617E-010,  -160.20, 4.6657E-010,    93.58,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 5.47617E-010,    19.80, 4.6657E-010,   -86.42,          0,     0.00,    18.5923,   138.43
Line.LINE809, 4.1764E-010,   132.97,    18.5655,  -162.24, 5.99991E-011,   104.04,          0,     0.00,    18.5655,  -162.24, 4.1764E-010,   -47.03,    18.5655,    17.76, 5.99991E-011,   -75.96,          0,     0.00,    18.5655,    17.76
Line.LINE810, 1.87497E-011,   157.17, 4.45652E-011,     0.00, 3.10829E-011,  -110.56,          0,     0.00, 2.72848E-011,   -53.13, 1.87497E-011,   -22.83, 4.45652E-011,   180.00, 3.10829E-011,    69.44,          0,     0.00, 2.72848E-011,   126.87
Line.LINE811, 8.88483E-010,   -32.16, 5.17458E-010,    23.19,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 8.88483E-010,   147.84, 5.17458E-010,  -156.81,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE812, 1.72237E-011,   -15.31,    9.25468,  -162.23, 1.81899E-012,     0.00,          0,     0.00,    9.25468,  -162.23, 1.72237E-011,   164.69,    9.25468,    17.77, 1.81899E-012,   180.00,          0,     0.00,    9.25468,    17.77
Line.LINE813,    18.5583,   -41.62, 1.20655E-009,  -157.48, 2.33285E-010,    93.58,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.20655E-009,    22.52, 2.33285E-010,   -86.42,          0,     0.00,    18.5583,   138.38
Line.LINE814, 5.21641E-010,   149.86, 2.2021E-010,     7.59, 3.68138E-010,  -108.43,          0,     0.00, 3.54063E-010,  -170.54, 5.21641E-010,   -30.14, 2.2021E-010,  -172.41, 3.68138E-010,    71.57,          0,     0.00, 3.54063E-010,     9.46
Line.LINE815,     18.546,   -41.65, 5.44729E-010,  -161.50, 8.16983E-010,    85.91,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 5.44729E-010,    18.50, 8.16983E-010,   -94.09,          0,     0.00,     18.546,   138.35
Line.LINE816,      9.273,   -41.65, 1.21418E-011,   175.70, 1.45519E-011,    90.00,          0,     0.00,      9.273,   -41.65,      9.273,   138.35, 1.21418E-011,    -4.30, 1.45519E-011,   -90.00,          0,     0.00,      9.273,   138.35
Line.LINE817,    18.5923,   -41.57, 2.15764E-010,  -157.71, 1.45519E-011,   180.00,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.15764E-010,    22.29, 1.45519E-011,     0.00,          0,     0.00,    18.5923,   138.43
Line.LINE818, 3.25436E-010,   134.32,    18.5655,  -162.24, 5.55313E-011,   148.39,          0,     0.00,    18.5655,  -162.24, 3.25436E-010,   -45.68,    18.5655,    17.76, 5.55313E-011,   -31.61,          0,     0.00,    18.5655,    17.76
Line.LINE819, 2.05795E-011,   -45.00, 1.46652E-011,   150.26, 3.63798E-011,   126.87,          0,     0.00, 2.9611E-011,   132.51, 2.05795E-011,   135.00, 1.46652E-011,   -29.74, 3.63798E-011,   -53.13,          0,     0.00, 2.9611E-011,   -47.49
Line.LINE820, 1.16642E-010,   -86.42, 3.10829E-011,   -69.44,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 1.16642E-010,    93.58, 3.10829E-011,   110.56,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE821,    18.5583,   -41.62, 1.30303E-009,  -144.30, 4.65889E-010,    91.79,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.30303E-009,    35.70, 4.65889E-010,   -88.21,          0,     0.00,    18.5583,   138.38
Line.LINE822, 3.20225E-010,  -158.68, 2.28354E-010,   149.35, 2.48663E-010,  -110.56,          0,     0.00, 6.26916E-010,  -158.20, 3.20225E-010,    21.32, 2.28354E-010,   -30.65, 2.48663E-010,    69.44,          0,     0.00, 6.26916E-010,    21.80
Line.LINE823,     18.546,   -41.65, 3.9049E-010,  -148.86, 4.67703E-010,    84.64,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 3.9049E-010,    31.14, 4.67703E-010,   -95.36,          0,     0.00,     18.546,   138.35
Line.LINE824,    18.5923,   -41.57, 1.79606E-010,  -173.60, 5.82258E-010,    91.43,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 1.79606E-010,     6.40, 5.82258E-010,   -88.57,          0,     0.00,    18.5923,   138.43
Line.LINE825, 4.00116E-010,   136.29,    18.5655,  -162.24, 5.09317E-011,   180.00,          0,     0.00,    18.5655,  -162.24, 4.00116E-010,   -43.71,    18.5655,    17.76, 5.09317E-011,     0.00,          0,     0.00,    18.5655,    17.76
Line.LINE826, 1.55415E-011,   -69.44, 1.31169E-011,   146.31, 7.27596E-012,   180.00,          0,     0.00, 1.46652E-011,  -150.26, 1.55415E-011,   110.56, 1.31169E-011,   -33.69, 7.27596E-012,     0.00,          0,     0.00, 1.46652E-011,    29.74
Line.LINE827, 2.96688E-011,  -172.96, 1.3034E-011,   -77.66,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 2.96688E-011,     7.04, 1.3034E-011,   102.34,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE828,    18.5583,   -41.62, 1.31655E-009,  -157.67, 1.24332E-010,   110.56,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.31655E-009,    22.33, 1.24332E-010,   -69.44,          0,     0.00,    18.5583,   138.38
Line.LINE829, 5.99991E-011,    75.96, 5.99991E-011,    75.96, 1.45519E-011,   180.00,          0,     0.00, 1.17321E-010,    82.87, 5.99991E-011,  -104.04, 5.99991E-011,  -104.04, 1.45519E-011,     0.00,          0,     0.00, 1.17321E-010,   -97.13
Line.LINE830,     18.546,   -41.65, 6.96405E-010,  -152.63, 4.71311E-010,    81.12,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 6.96405E-010,    27.37, 4.71311E-010,   -98.88,          0,     0.00,     18.546,   138.35
Line.LINE831,    18.5923,   -41.57, 6.4311E-011,   151.26, 5.82258E-010,    91.43,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 6.4311E-011,   -28.74, 5.82258E-010,   -88.57,          0,     0.00,    18.5923,   138.43
Line.LINE832, 2.73605E-010,   121.68,    18.5655,  -162.24, 6.83514E-011,   154.80,          0,     0.00,    18.5655,  -162.24, 2.73605E-010,   -58.32,    18.5655,    17.76, 6.83514E-011,   -25.20,          0,     0.00,    18.5655,    17.76
Line.LINE833, 4.55837E-011,    28.61, 1.81899E-011,   -53.13, 3.10829E-011,   110.56,          0,     0.00, 5.40824E-011,    42.27, 4.55837E-011,  -151.39, 1.81899E-011,   126.87, 3.10829E-011,   -69.44,          0,     0.00, 5.40824E-011,  -137.73
Line.LINE834, 3.01916E-012,    55.94, 6.86749E-012,  -172.39,    9.08462,    78.21,          0,     0.00,    9.08462,    78.21, 3.01916E-012,  -124.06, 6.86749E-012,     7.61,    9.08462,  -101.79,          0,     0.00,    9.08462,  -101.79
Line.LINE835,    18.5583,   -41.62, 1.07419E-009,  -156.80, 2.33131E-010,    92.91,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.07419E-009,    23.20, 2.33131E-010,   -87.09,          0,     0.00,    18.5583,   138.38
Line.LINE836,     18.546,   -41.65, 8.40759E-010,  -162.37, 2.48663E-010,    69.44,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 8.40759E-010,    17.63, 2.48663E-010,  -110.56,          0,     0.00,     18.546,   138.35
Line.LINE837,    18.5923,   -41.57, 3.14006E-011,    79.99, 8.15427E-010,    92.05,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 3.14006E-011,  -100.01, 8.15427E-010,   -87.95,          0,     0.00,    18.5923,   138.43
Line.LINE838, 3.59374E-010,   138.08,    18.5655,  -162.24, 4.72937E-011,   180.00,          0,     0.00,    18.5655,  -162.24, 3.59374E-010,   -41.92,    18.5655,    17.76, 4.72937E-011,     0.00,          0,     0.00,    18.5655,    17.76
Line.LINE839, 1.71603E-011,    57.99, 1.81899E-012,     0.00, 3.10829E-011,   110.56,          0,     0.00, 4.36557E-011,    90.00, 1.71603E-011,  -122.01, 1.81899E-012,   180.00, 3.10829E-011,   -69.44,          0,     0.00, 4.36557E-011,   -90.00
Line.LINE840,    18.5583,   -41.62, 1.02622E-009,  -156.14, 2.32944E-010,    91.79,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.02622E-009,    23.86, 2.32944E-010,   -88.21,          0,     0.00,    18.5583,   138.38
Line.LINE841,     18.546,   -41.65, 4.23275E-010,  -169.10, 6.99855E-010,    86.42,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 4.23275E-010,    10.90, 6.99855E-010,   -93.58,          0,     0.00,     18.546,   138.35
Line.LINE842,    18.5923,   -41.57, 3.62334E-010,  -162.17, 3.49549E-010,    92.39,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 3.62334E-010,    17.83, 3.49549E-010,   -87.61,          0,     0.00,    18.5923,   138.43
Line.LINE843, 3.64416E-010,   148.06,    18.5655,  -162.24, 3.71377E-010,   -92.32,          0,     0.00,    18.5655,  -162.24, 3.64416E-010,   -31.94,    18.5655,    17.76, 3.71377E-010,    87.68,          0,     0.00,    18.5655,    17.76
Line.LINE844, 8.67793E-011,    33.02, 9.24693E-011,   140.99, 3.66196E-010,    96.56,          0,     0.00, 4.71081E-010,    94.98, 8.67793E-011,  -146.98, 9.24693E-011,   -39.01, 3.66196E-010,   -83.44,          0,     0.00, 4.71081E-010,   -85.02
Line.LINE845, 2.62338E-011,    33.69, 1.90994E-011,     0.00, 2.05795E-011,  -135.00,          0,     0.00, 2.63753E-011,     0.00, 2.62338E-011,  -146.31, 1.90994E-011,   180.00, 2.05795E-011,    45.00,          0,     0.00, 2.63753E-011,   180.00
Line.LINE846,    18.5583,   -41.62, 9.73214E-010,  -155.07, 2.91129E-010,    91.43,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 9.73214E-010,    24.93, 2.91129E-010,   -88.57,          0,     0.00,    18.5583,   138.38
Line.LINE847,     18.546,   -41.65, 8.54928E-011,   -89.85, 1.19998E-010,    75.96,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 8.54928E-011,    90.15, 1.19998E-010,  -104.04,          0,     0.00,     18.546,   138.35
Line.LINE848,    18.5923,   -41.57, 6.46765E-011,  -176.78, 4.6657E-010,    86.42,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 6.46765E-011,     3.22, 4.6657E-010,   -93.58,          0,     0.00,    18.5923,   138.43
Line.LINE849, 3.55258E-010,   145.01,    18.5655,  -162.24, 3.7863E-010,   -92.20,          0,     0.00,    18.5655,  -162.24, 3.55258E-010,   -34.99,    18.5655,    17.76, 3.7863E-010,    87.80,          0,     0.00,    18.5655,    17.76
Line.LINE850, 1.0303E-010,     4.05, 1.19681E-010,   133.15, 3.51743E-010,    96.83,          0,     0.00, 4.44326E-010,    92.70, 1.0303E-010,  -175.95, 1.19681E-010,   -46.85, 3.51743E-010,   -83.17,          0,     0.00, 4.44326E-010,   -87.30
Line.LINE851, 1.76592E-011,  -124.51, 5.45697E-012,   180.00, 2.05795E-011,    45.00,          0,     0.00, 9.09495E-013,   180.00, 1.76592E-011,    55.49, 5.45697E-012,     0.00, 2.05795E-011,  -135.00,          0,     0.00, 9.09495E-013,     0.00
Line.LINE852,    18.5583,   -41.62, 1.38625E-009,  -166.65, 4.65661E-010,    90.00,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.38625E-009,    13.35, 4.65661E-010,   -90.00,          0,     0.00,    18.5583,   138.38
Line.LINE853,     18.546,   -41.65, 6.55093E-011,   109.25,          0,     0.00,          0,     0.00,     18.546,   -41.65,     18.546,   138.35, 6.55093E-011,   -70.75,          0,     0.00,          0,     0.00,     18.546,   138.35
Line.LINE854,    18.5923,   -41.57, 2.92757E-010,  -165.43, 9.97339E-011,   118.90,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.92757E-010,    14.57, 9.97339E-011,   -61.10,          0,     0.00,    18.5923,   138.43
Line.LINE855, 3.1948E-010,   149.93,    18.5655,  -162.24, 3.2036E-010,   -92.12,          0,     0.00,    18.5655,  -162.24, 3.1948E-010,   -30.07,    18.5655,    17.76, 3.2036E-010,    87.88,          0,     0.00,    18.5655,    17.76
Line.LINE856, 9.04616E-011,    12.78, 9.35775E-011,    97.54, 3.80183E-010,    95.63,          0,     0.00, 4.92646E-010,    85.50, 9.04616E-011,  -167.22, 9.35775E-011,   -82.46, 3.80183E-010,   -84.37,          0,     0.00, 4.92646E-010,   -94.50
Line.LINE857, 1.89908E-011,  -163.30, 7.33258E-012,    29.74, 1.52459E-011,   107.35,          0,     0.00, 2.07397E-011,   142.13, 1.89908E-011,    16.70, 7.33258E-012,  -150.26, 1.52459E-011,   -72.65,          0,     0.00, 2.07397E-011,   -37.87
Line.LINE858,    18.5583,   -41.62, 9.65279E-010,  -155.27, 9.31323E-010,    90.00,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 9.65279E-010,    24.73, 9.31323E-010,   -90.00,          0,     0.00,    18.5583,   138.38
Line.LINE859,    9.27193,   -41.65, 5.95752E-012,  -143.73, 1.45519E-011,    90.00,          0,     0.00,    9.27193,   -41.65,    9.27193,   138.35, 5.95752E-012,    36.27, 1.45519E-011,   -90.00,          0,     0.00,    9.27193,   138.35
Line.LINE860,    9.27405,   -41.65, 8.39764E-013,   156.04, 7.33258E-012,    82.87,          0,     0.00,    9.27405,   -41.65,    9.27405,   138.35, 8.39764E-013,   -23.96, 7.33258E-012,   -97.13,          0,     0.00,    9.27405,   138.35
Line.LINE861,    18.5923,   -41.57, 2.7137E-010,  -167.56, 1.24982E-010,   111.34,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.7137E-010,    12.44, 1.24982E-010,   -68.66,          0,     0.00,    18.5923,   138.43
Line.LINE862, 3.10829E-010,   147.43,    18.5655,  -162.24, 3.2036E-010,   -92.12,          0,     0.00,    18.5655,  -162.24, 3.10829E-010,   -32.57,    18.5655,    17.76, 3.2036E-010,    87.88,          0,     0.00,    18.5655,    17.76
Line.LINE863, 1.50185E-010,   -11.17, 1.03427E-010,    66.14, 2.91856E-010,    94.29,          0,     0.00, 3.93844E-010,    64.86, 1.50185E-010,   168.83, 1.03427E-010,  -113.86, 2.91856E-010,   -85.71,          0,     0.00, 3.93844E-010,  -115.14
Line.LINE864, 3.74994E-011,   -22.83, 1.46652E-011,   150.26, 3.25391E-011,   116.57,          0,     0.00, 2.30086E-011,    71.57, 3.74994E-011,   157.17, 1.46652E-011,   -29.74, 3.25391E-011,   -63.43,          0,     0.00, 2.30086E-011,  -108.43
Line.LINE865,    18.5583,   -41.62, 9.99412E-010,  -169.09, 4.6657E-010,    86.42,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 9.99412E-010,    10.91, 4.6657E-010,   -93.58,          0,     0.00,    18.5583,   138.38
Line.LINE866,    18.5923,   -41.57, 2.35952E-010,  -167.99, 9.39029E-011,   111.60,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.35952E-010,    12.01, 9.39029E-011,   -68.40,          0,     0.00,    18.5923,   138.43
Line.LINE867, 2.60313E-010,   116.57,    18.5655,  -162.24, 2.33852E-010,   -95.36,          0,     0.00,    18.5655,  -162.24, 2.60313E-010,   -63.43,    18.5655,    17.76, 2.33852E-010,    84.64,          0,     0.00,    18.5655,    17.76
Line.LINE868, 7.87225E-011,    40.31, 1.66911E-010,    73.54, 1.74661E-010,    91.19,          0,     0.00, 3.99321E-010,    74.95, 7.87225E-011,  -139.69, 1.66911E-010,  -106.46, 1.74661E-010,   -88.81,          0,     0.00, 3.99321E-010,  -105.05
Line.LINE869, 4.80227E-011,   114.62, 8.13477E-012,   116.57, 2.99995E-011,  -104.04,          0,     0.00, 3.78507E-011,   144.78, 4.80227E-011,   -65.38, 8.13477E-012,   -63.43, 2.99995E-011,    75.96,          0,     0.00, 3.78507E-011,   -35.22
Line.LINE870,    18.5583,   -41.62, 1.40394E-009,  -168.94, 9.31777E-010,    91.79,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.40394E-009,    11.06, 9.31777E-010,   -88.21,          0,     0.00,    18.5583,   138.38
Line.LINE871,    18.5923,   -41.57, 2.81033E-010,  -166.38, 1.49567E-010,   103.36,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.81033E-010,    13.62, 1.49567E-010,   -76.64,          0,     0.00,    18.5923,   138.43
Line.LINE872, 5.82077E-011,     0.00,     9.2832,  -162.24, 5.99991E-011,   104.04,          0,     0.00,     9.2832,  -162.24, 5.82077E-011,   180.00,     9.2832,    17.76, 5.99991E-011,   -75.96,          0,     0.00,     9.2832,    17.76
Line.LINE873, 2.91038E-011,     0.00,     9.2823,  -162.24, 2.91606E-011,    93.58,          0,     0.00,     9.2823,  -162.24, 2.91038E-011,   180.00,     9.2823,    17.76, 2.91606E-011,   -86.42,          0,     0.00,     9.2823,    17.76
Line.LINE874, 6.83514E-011,   154.80, 1.17321E-010,   172.87, 2.91038E-010,    90.00,          0,     0.00, 3.79206E-010,   118.04, 6.83514E-011,   -25.20, 1.17321E-010,    -7.13, 2.91038E-010,   -90.00,          0,     0.00, 3.79206E-010,   -61.96
Line.LINE875, 9.21063E-011,   170.91, 2.93303E-011,   -82.87, 7.27596E-012,   180.00,          0,     0.00, 9.57003E-011,  -171.25, 9.21063E-011,    -9.09, 2.93303E-011,    97.13, 7.27596E-012,     0.00,          0,     0.00, 9.57003E-011,     8.75
Line.LINE876,    18.5583,   -41.62, 9.08942E-010,  -149.71, 1.3982E-009,    87.61,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 9.08942E-010,    30.29, 1.3982E-009,   -92.39,          0,     0.00,    18.5583,   138.38
Line.LINE877,    18.5923,   -41.57, 2.5434E-010,  -164.71, 1.49998E-010,   104.04,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 2.5434E-010,    15.29, 1.49998E-010,   -75.96,          0,     0.00,    18.5923,   138.43
Line.LINE878, 8.23181E-011,   -45.00,     9.2832,  -162.24, 1.17321E-010,    97.13,          0,     0.00,     9.2832,  -162.24, 8.23181E-011,   135.00,     9.2832,    17.76, 1.17321E-010,   -82.87,          0,     0.00,     9.2832,    17.76
Line.LINE879, 1.62695E-011,   -26.57,     9.2823,  -162.24, 1.81899E-012,   180.00,          0,     0.00,     9.2823,  -162.24, 1.62695E-011,   153.43,     9.2823,    17.76, 1.81899E-012,     0.00,          0,     0.00,     9.2823,    17.76
Line.LINE880, 9.21063E-011,   170.91, 2.99995E-011,    75.96, 1.45519E-011,     0.00,          0,     0.00, 8.17534E-011,   147.72, 9.21063E-011,    -9.09, 2.99995E-011,  -104.04, 1.45519E-011,   180.00,          0,     0.00, 8.17534E-011,   -32.28
Line.LINE881, 9.21063E-011,   170.91, 2.99995E-011,    75.96, 1.45519E-011,     0.00,          0,     0.00, 8.17534E-011,   147.72, 9.21063E-011,    -9.09, 2.99995E-011,  -104.04, 1.45519E-011,   180.00,          0,     0.00, 8.17534E-011,   -32.28
Line.LINE882,    18.5583,   -41.62, 1.19476E-009,  -169.83, 1.86469E-009,    87.32,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.19476E-009,    10.17, 1.86469E-009,   -92.68,          0,     0.00,    18.5583,   138.38
Line.LINE883,    18.5923,   -41.57, 1.39418E-010,  -154.08, 1.19998E-010,   104.04,          0,     0.00,    18.5923,   -41.57,    18.5923,   138.43, 1.39418E-010,    25.92, 1.19998E-010,   -75.96,          0,     0.00,    18.5923,   138.43
Line.LINE884, 1.19998E-010,   -14.04,     9.2832,  -162.24, 1.16642E-010,    93.58,          0,     0.00,     9.2832,  -162.24, 1.19998E-010,   165.96,     9.2832,    17.76, 1.16642E-010,   -86.42,          0,     0.00,     9.2832,    17.76
Line.LINE885, 5.14488E-012,   -45.00,     9.2823,  -162.24, 7.29015E-012,    86.42,          0,     0.00,     9.2823,  -162.24, 5.14488E-012,   135.00,     9.2823,    17.76, 7.29015E-012,   -93.58,          0,     0.00,     9.2823,    17.76
Line.LINE886,    18.5583,   -41.62, 3.6482E-010,    41.16, 2.91038E-011,     0.00,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 3.6482E-010,  -138.84, 2.91038E-011,   180.00,          0,     0.00,    18.5583,   138.38
Line.LINE887,    9.29632,   -41.57, 1.99908E-010,  -173.47, 2.3354E-010,    94.47,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 1.99908E-010,     6.53, 2.3354E-010,   -85.53,          0,     0.00,    9.29632,   138.43
Line.LINE888,    9.29602,   -41.57, 1.32468E-011,   -84.58, 4.36936E-011,   -92.39,          0,     0.00,    9.29602,   -41.57,    9.29602,   138.43, 1.32468E-011,    95.42, 4.36936E-011,    87.61,          0,     0.00,    9.29602,   138.43
Line.LINE889, 2.91038E-011,   -90.00,     9.2832,  -162.24, 5.82077E-011,    90.00,          0,     0.00,     9.2832,  -162.24, 2.91038E-011,    90.00,     9.2832,    17.76, 5.82077E-011,   -90.00,          0,     0.00,     9.2832,    17.76
Line.LINE890,    18.5583,   -41.62, 1.19713E-011,   -80.98, 5.45697E-012,     0.00,          0,     0.00,    18.5583,   -41.62,    18.5583,   138.38, 1.19713E-011,    99.02, 5.45697E-012,   180.00,          0,     0.00,    18.5583,   138.38
Line.LINE891,    9.29632,   -41.57, 2.14764E-010,  -167.53, 1.47147E-010,    98.53,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 2.14764E-010,    12.47, 1.47147E-010,   -81.47,          0,     0.00,    9.29632,   138.43
Line.LINE892,    9.29602,   -41.57, 1.67209E-011,   -67.62,          0,     0.00,          0,     0.00,    9.29602,   -41.57,    9.29602,   138.43, 1.67209E-011,   112.38,          0,     0.00,          0,     0.00,    9.29602,   138.43
Line.LINE893, 1.02898E-011,   135.00,     9.2832,  -162.24, 9.09495E-013,   180.00,          0,     0.00,     9.2832,  -162.24, 1.02898E-011,   -45.00,     9.2832,    17.76, 9.09495E-013,     0.00,          0,     0.00,     9.2832,    17.76
Line.LINE894,    9.28063,   -41.62, 7.19278E-012,     8.18, 7.29015E-012,    86.42,          0,     0.00,    9.28063,   -41.62,    9.28063,   138.38, 7.19278E-012,  -171.82, 7.29015E-012,   -93.58,          0,     0.00,    9.28063,   138.38
Line.LINE895,    9.27771,   -41.63, 6.43066E-012,   -49.48,          0,     0.00,          0,     0.00,    9.27771,   -41.63,    9.27771,   138.37, 6.43066E-012,   130.52,          0,     0.00,          0,     0.00,    9.27771,   138.37
Line.LINE896,    9.29632,   -41.57, 1.69781E-010,  -135.00, 2.34643E-010,    97.13,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 1.69781E-010,    45.00, 2.34643E-010,   -82.87,          0,     0.00,    9.29632,   138.43
Line.LINE897,    9.29602,   -41.57, 1.22971E-011,  -160.56, 1.81899E-012,   180.00,          0,     0.00,    9.29602,   -41.57,    9.29602,   138.43, 1.22971E-011,    19.44, 1.81899E-012,     0.00,          0,     0.00,    9.29602,   138.43
Line.LINE898, 3.63798E-012,   -90.00,     9.2832,  -162.24, 4.54747E-013,     0.00,          0,     0.00,     9.2832,  -162.24, 3.63798E-012,    90.00,     9.2832,    17.76, 4.54747E-013,   180.00,          0,     0.00,     9.2832,    17.76
Line.LINE899,    9.28063,   -41.62, 5.72683E-012,  -146.23, 7.29015E-012,    86.42,          0,     0.00,    9.28063,   -41.62,    9.28063,   138.38, 5.72683E-012,    33.77, 7.29015E-012,   -93.58,          0,     0.00,    9.28063,   138.38
Line.LINE900,    9.29632,   -41.57, 5.86745E-010,  -147.57, 4.6657E-010,    93.58,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 5.86745E-010,    32.43, 4.6657E-010,   -86.42,          0,     0.00,    9.29632,   138.43
Line.LINE901,    9.29632,   -41.57, 7.41945E-010,  -154.13, 2.91038E-011,   180.00,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 7.41945E-010,    25.87, 2.91038E-011,     0.00,          0,     0.00,    9.29632,   138.43
Line.LINE902,    9.29632,   -41.57, 2.25906E-010,  -165.07, 2.34643E-010,    97.13,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 2.25906E-010,    14.93, 2.34643E-010,   -82.87,          0,     0.00,    9.29632,   138.43
Line.LINE903,    9.29632,   -41.57, 3.2692E-011,  -113.36, 1.45519E-011,   180.00,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 3.2692E-011,    66.64, 1.45519E-011,     0.00,          0,     0.00,    9.29632,   138.43
Line.LINE904,    9.29632,   -41.57, 8.07078E-011,   151.02, 3.63798E-012,   180.00,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 8.07078E-011,   -28.98, 3.63798E-012,     0.00,          0,     0.00,    9.29632,   138.43
Line.LINE905,    9.29632,   -41.57, 3.53722E-012,    74.62,          0,     0.00,          0,     0.00,    9.29632,   -41.57,    9.29632,   138.43, 3.53722E-012,  -105.38,          0,     0.00,          0,     0.00,    9.29632,   138.43
Transformer.TR1,    6.78988,   -14.00,    5.63815,  -136.11,    6.09843,   114.46,          0,     0.00, 5.68434E-014,   180.00,    197.944,   138.34,    174.285,    17.82,    135.678,  -101.75,     52.953,   -79.57, 1.06434E-006,    94.72
Load.LOAD1,     13.437,   -41.87,     13.437,   138.13,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD2,    8.98534,  -162.00,    8.98534,    18.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD3,    8.95749,   -41.87,    8.95749,   138.13,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD4,    9.07334,   -41.77,    9.07334,   138.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD5,    9.07334,   -41.77,    9.07334,   138.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD6,    8.98546,  -162.00,    8.98546,    18.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD7,    9.08975,  -162.06,    9.08975,    17.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD8,    9.00132,    78.24,    9.00132,  -101.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD9,    9.11266,   -41.73,    9.11266,   138.27,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD10,    9.09945,  -162.06,    9.09945,    17.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD11,    9.09945,  -162.06,    9.09945,    17.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD12,    9.00187,    78.24,    9.00187,  -101.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD13,    9.11491,  -162.06,    9.11491,    17.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD14,    9.13731,   -41.72,    9.13731,   138.28,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD15,    9.11401,  -162.07,    9.11401,    17.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD16,    9.01744,    78.25,    9.01744,  -101.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD17,    9.01586,    78.25,    9.01586,  -101.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD18,    9.03707,    78.30,    9.03707,  -101.70,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD19,    9.03609,    78.28,    9.03609,  -101.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD20,    9.22451,   -41.68,    9.22451,   138.32,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD21,    9.19116,   -41.71,    9.19116,   138.29,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD22,    9.22599,   -41.68,    9.22599,   138.32,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD23,    9.17624,  -162.23,    9.17624,    17.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD24,     9.0488,    78.28,     9.0488,  -101.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD25,    9.31087,   -41.53,    9.31087,   138.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD26,    9.19381,  -162.19,    9.19381,    17.81,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD27,     9.0563,    78.27,     9.0563,  -101.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD28,    9.05808,    78.27,    9.05808,  -101.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD29,    9.31649,   -41.50,    9.31649,   138.50,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD30,    9.31036,   -41.53,    9.31036,   138.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD31,    9.31636,   -41.50,    9.31636,   138.50,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD32,    9.06205,    78.24,    9.06205,  -101.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD33,    9.02685,    78.30,    9.02685,  -101.70,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD34,    9.29253,   -41.56,    9.29253,   138.44,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD35,    9.23873,  -162.34,    9.23873,    17.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD36,    9.24066,  -162.35,    9.24066,    17.65,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD37,    9.24096,  -162.35,    9.24096,    17.65,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD38,    9.20782,  -162.21,    9.20782,    17.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD39,    9.07176,    78.24,    9.07176,  -101.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD40,    9.22381,  -162.23,    9.22381,    17.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD41,    9.25509,  -162.23,    9.25509,    17.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD42,    9.07214,    78.24,    9.07214,  -101.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD43,    9.08502,    78.21,    9.08502,  -101.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD44,    9.19871,  -162.19,    9.19871,    17.81,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD45,    9.25463,  -162.23,    9.25463,    17.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD46,    9.27348,   -41.65,    9.27348,   138.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD47,     9.0844,    78.21,     9.0844,  -101.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD48,     9.2724,   -41.65,     9.2724,   138.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD49,    9.27453,   -41.65,    9.27453,   138.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD50,    9.28225,  -162.24,    9.28225,    17.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD51,    9.27819,   -41.63,    9.27819,   138.37,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD52,    9.29652,   -41.57,    9.29652,   138.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD53,    9.28314,  -162.24,    9.28314,    17.76,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD54,    9.28111,   -41.62,    9.28111,   138.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LOAD55,    9.29683,   -41.57,    9.29683,   138.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
